---
title: "湖北电力调频辅助服务市场运营规则.pdf"
documentNumber: "华中监能市场〔2022〕251号"
sourceFile: "source-files/attachments/2022-11-08-关于印发《湖北电力调频辅助服务市场运营规则》的通知(华中监能市场〔2022〕251号)/湖北电力调频辅助服务市场运营规则.pdf"
extractionMethod: pdf-text
ocrStatus: not-needed
extractedAt: 2026-07-16
---

# 湖北电力调频辅助服务市场运营规则.pdf

湖北电力调频辅助服务市场运营规则

             第一章 总 则
  第一条 为加快适应新型电力系统发展，发挥市场在资源配
置中的决定性作用，进一步深化湖北电力辅助服务市场建设，激
励市场主体提升调频辅助服务供应质量，提升湖北电网安全、稳
定、经济运行水平，制定本规则。
  第二条 本规则依据《中共中央 国务院关于进一步深化电力
体制改革的若干意见》（中发〔2015〕9 号）及其相关配套文件、
《国家能源局关于印发<电力并网运行管理规定>的通知》（国能
发监管规〔2021〕60 号）
              、《国家能源局关于印发<电力辅助服务
管理办法>的通知》
        （国能发监管规〔2021〕61 号）等国家法律、
法规及行业标准制定。
  第三条 电力调频辅助服务是指并网主体在一次调频以外，
通过自动功率控制技术，包括自动发电控制（AGC）、自动功率
控制（APC）等，跟踪电力调度机构下达的指令，按照一定调节
速率实时调整发用电功率，以满足电力系统频率、联络线功率控
制要求的服务，其调节效果通过调频里程和综合调频性能指标衡
量。
  第四条 本规则适用于湖北电力调频辅助服务市场运营及管

                           — 1 —
理。电力调频辅助服务市场正式运行期间，AGC 补偿管理按本规
   《华中区域并网发电厂辅助服务管理实施细则》中 AGC
则执行，
相关条款不再执行，AGC 考核管理按照《华中区域发电厂并网运
行管理实施细则》相关条款执行。
  第五条 湖北电力辅助服务市场深度调峰交易与调频交易同
时开展时，市场主体不同时参加两个市场。电力调度机构根据电
网运行需要组织两个市场顺序出清，保障电力系统调峰、调频需
要。
  第六条 国家能源局华中能源监管局（以下简称“华中能源监
管局”）负责湖北电力调频辅助服务市场的监督与管理，负责监管
本规则的实施。


           第二章 市场成员
  第七条 湖北电力调频辅助服务市场成员包括市场主体、电
力调度机构、电力交易机构和电网企业。市场主体包括发电企业、
电力用户、配售电企业和储能企业等。
  第八条 市场运行初期，统调范围内以下市场主体为调频辅
助服务提供者：
  （一）发电企业：单机容量 30 万千瓦及以上的火电或火储
机组、单机容量 4 万千瓦及以上的水电机组、容量 4 万千瓦及以
上的风电场及光伏电站；
  （二）独立储能：容量 0.5 万千瓦及以上，持续时间 1 小时

 — 2 —
以上的储能电站；
  （三）联合储能：允许具备提供调频辅助服务能力的储能系
统、储能电站与上述调频单元联合作为调频辅助服务提供者，包
括：风储、光储等；
  （四）其它市场主体：根据市场运行情况，虚拟电厂、负荷
聚合商、非统调电厂等市场主体在具备条件后，经省级电力调度
机构同意可纳入调频辅助服务提供者范围。
  第九条 参与提供调频辅助服务的市场主体应具备以下条
件：
  （一）满足开展市场化交易条件，具有独立法人资格，内部
核算的市场主体经法人单位授权，可参与市场交易；
  （二）签订并网调度协议及购售电合同；
  （三）按照国家和行业标准具备 AGC/APC 功能，并能响应
电力调度机构统一调度指令；
  （四）有资质的检测机构出具试验报告并且性能合格。调频
单元因技改、大修、参数修改、控制逻辑变更等导致调频性能发
生明显变化的，经具有资质的检测机构进行试验。试验合格后第
一次参与市场时，调频性能指标采用试验结果。
  第十条 调频辅助服务费用由以下市场主体进行分摊：
  （一）发电企业：统调范围内并网运行的风电、光伏、储能
电站、储能系统、火电、水电机组；具备条件的外来电，包括以“点
对网”向湖北送电的电源（含三峡、葛洲坝等）
                    、除“点对网”以外

                           — 3 —
向湖北送电的市场主体；具备条件的非统调发电企业，优先纳入
省级电网公司直购非统调发电企业；
 （二）参与市场化交易的电力用户（含电网企业代理购电用
户）等；
     （三）其他需要分摊湖北电力调频辅助服务市场补偿费用的
市场主体。
 第十一条 电力调度机构主要职责是：
 （一）按照规则管理、运营湖北电力调频辅助服务市场；
 （二）建设、维护电力调频辅助服务市场技术支持系统；
 （三）依据市场规则组织交易，按照交易结果调用调频单元；
 （四）按规定发布市场信息；
 （五）向电力交易机构提供调频辅助服务市场补偿、违约结
果等市场交易结算所需信息；
 （六）评估市场运行状态，对市场规则提出修改意见；
 （七）紧急情况下中止市场交易，保障电力系统安全运行；
 （八）向华中能源监管局报送市场相关信息；
 （九）其他法律法规所赋予的职责。
 第十二条 电力交易机构主要职责是：
 （一）负责市场主体注册等管理；
 （二）负责交易申报，市场初期交易申报由电力调度机构负
责；
 （三）提供电力交易结算依据及相关服务；

— 4 —
 （四）按结算关系开展相关市场主体调频辅助服务分摊费用
的计算；
 （五）评估市场运行状态，对市场规则提出修改意见；
 （六）按规定报送和披露有关市场信息；
 （七）其他法律法规所赋予的职责。
 第十三条 电网企业的主要职责是：
 （一）向电力交易机构提供参与调频辅助服务费用分摊的发
电企业上网电量（落地电量）和电力用户（含电网企业代理购电
用户）用电量等市场交易结算所需信息；
 （二）按结算关系开展相关市场主体调频辅助服务分摊费用
的计算；
 （三）按时完成电费结算；
 （四）按规定发布有关市场信息；
 （五）其他法律法规所赋予的职责。
 第十四条 市场主体的主要职责是：
 （一）按要求在电力交易机构完成注册；
 （二）按要求提供基础技术参数，并提供有资质单位出具的
电力调频辅助服务能力合格测试报告；
 （三）负责电力设备的运行与维护，确保能够根据电网指令
提供符合规定标准的调频辅助服务；
 （四）按规则参与电力调频辅助服务市场，按调度指令提供
调频辅助服务；

                       — 5 —
     （五）参与市场结算，按规则获得电力调频辅助服务收益，
承担电力调频辅助服务费用和违约考核费用；
     （六）其他法律法规所赋予的职责。


         第三章 市场主体的注册、变更与注销
     第十五条 发电企业的注册、信息变更与注销参考《国家能
源局华中监管局 湖北省能源局关于印发湖北省电力中长期交易
实施细则的通知》
       （华中监能市场〔2022〕190 号）
                         。
     第十六条 独立储能可单独注册，联合储能可在其所属市场
主体下注册。储能企业注册时需提供：
     （一）工商信息：主要包括企业名称、统一社会信用代码（同
一统一社会信用代码不可重复注册）
               、住所、注册资本、营业期限、
经营范围，上传营业执照扫描件；
     （二）法定代表人信息：主要包括证件类型、法定代表人姓
名及证件号码；
     （三）银行开户信息：主要包括开户银行、开户名称、开户账
号；
     （四）联系信息：主要包括通讯地址、地理区域、邮编、联
系人姓名、手机号、办公电话、邮箱；
     （五）投资主体关系和实际控制关系信息、股权占比情况；
     （六）电站（机组）信息：
     1.电站基本信息：所属地市、调度名称、调度对应关系、储

 — 6 —
能单元名称、装机容量、电站类型、储能类型；
  2.电站参数：额定充电功率、调节容量、最大充放电功率、
最大持续充放电时间、充放电爬坡速率等；
  3.用电单元编号、关口计量点名称等；
  4.并网调度协议、购售电合同等。
  第十七条 虚拟电厂、负荷聚合商等其他市场主体的注册、
信息变更与注销按有关规定执行。
  第十八条 市场主体参与调频辅助服务市场实行“注册承诺
制”，签订调频辅助服务市场“入市承诺书”，确保满足入市条件。
  第十九条 市场主体退出调频辅助服务市场，应当提前向电
力交易机构提出退市申请，
           履行或者处理完交易合同有关事项后，
经电力交易机构和电力调度机构许可予以退市。


              第四章 市场交易
  第二十条 湖北电力调频辅助服务市场交易标的为调频里
程。调频里程是指调频单元响应 AGC 控制指令后结束时的实际
出力值与响应指令时的出力值之差的绝对值。
  第二十一条 综合调频性能指标 K p 是调频单元提供调频辅助
服务过程中调节速度 K1 、调节精度 K 2 、响应时间 K 3 三个性能的综
合体现。
  第二十二条 综合调频性能指标按次计算，调频单元 i 第 j 次
AGC 调节的综合性能指标为：

                                 — 7 —
                         K pi , j  K1i , j  K 2i , j  K 3i , j
           i, j
       式中， K p 是调频单元 i 第 j 次调节过程中的综合调频性能指
标；
                  i, j
       调节速率 K1 ，是指 AGC 响应设点指令的速率，衡量的是调
频单元 i 第 j 次调节过程中响应设点指令实际调节速度与其应达
到的标准速度相比达到的程度；
                  i, j
       调节精度 K 2 ，是指 AGC 响应稳定以后，实际出力和设点出
力之间的差值，衡量的是调频单元 i 第 j 次调节过程中实际调节偏
差量与其允许达到的偏差量相比达到的程度；
                  i, j
       响应时间 K3 ，是指系统发出指令之后，AGC 出力在原出力
点的基础上，
     可靠地跨出与调节方向一致的调节死区所用的时间，
衡量的是调频单元 i 第 j 次调节过程中实际响应时间与标准响应
时间相对达到的程度。
                                                 i, j
       综合调频性能指标日平均值 K pd
                                             N

                                            K          i, j
                                                        p
                                  i
                                K pd  j 1
                                                 N
           i
       式中， K 反映调频单元 i 在一天内 N 次调节过程中的综合调
           pd



频性能指标平均值；N 为当日调节过程次数。
       调频单元的综合调频性能指标具体计算方法见附录。
       第二十三条 参与调频市场的调频单元 i 综合调频性能指标
  i
K pd
       应不低于 0.9，后期视市场实际运行情况调整。在调频市场运
行期间，电力调度机构负责统计并发布调频单元的综合调频性能

   — 8 —
指标，首次参与市场的，采用最近一次有效实测值。若调频单元
因自身原因持续 8 个中标小时未能达到门槛值，则不获得调频里
程和调频容量补偿费用，且 1 个月内不准许其参与调频市场。市
场主体对调频单元性能进行改造后，可向电力调度机构申请测试
综合调频性能指标，测试期间调频单元 AGC 应连续 8 小时投入
调频模式，调频里程和调频容量均不支付补偿费用。
  第二十四条 市场主体在日前开展调频里程报价，其中火电
调频单元以单机 AGC 模式参与调频市场，装设厂级 AGC 的水电
调频单元在日前报价时自行选择以下两种模式之一参与调频市场
并须保证报价时选择的厂级或单机 AGC 模式与实际投入模式一
致，其他调频单元视为厂级 AGC 模式：
  （一）投入厂级 AGC 模式，以多机为一个调频单元参与调
频市场；
  （二）投入单机 AGC 模式，以单机为一个调频单元参与调
频市场。
  第二十五条 现货电能量市场未运行时，参与调频市场的市场
主体可获得调频里程补偿。现货电能量市场运行时，同时参与调
频市场和现货电能量市场的市场主体，可获得调频容量和调频里
程补偿；仅参与调频市场的市场主体可获得调频里程补偿。
  第二十六条 参与调频市场的市场主体按调频单元提交报价，
调频单元调频里程报价以“元/兆瓦”为单位，最小单位“0.1 元/兆
瓦”。市场运行初期，调频里程申报价格上、下限分别暂定为 15

                            — 9 —
元/兆瓦、6 元/兆瓦。电力调度机构根据后续市场实际情况提出申
报价格上、下限调整建议，经华中能源监管局同意后执行。


             第五章 市场组织
  第二十七条 调频辅助服务市场采用“日前报价预出清、日内
滚动出清”的组织方式开展，日前申报信息封存到运行日，运行日
以一小时为一个交易时段，每个交易时段集中出清。
  第二十八条 标准调频容量指调频单元可参与系统自动调频
的向上或向下的调节范围。计算公式如下:
  标准调频容量=min（V0×α1，Pn×α2）
  其中，V0 为标准调节速率，Pn 为调频单元容量，详见附录；
  α1：火电、水电、火储、风电、光伏为 5 分钟，独立储能、
联合储能为 3 秒；
  α2：火电、水电、火储、风电、光伏为 5%，独立储能、联合
储能为 10%。
  α1 和α2 取值视市场实际运行情况调整。
  第二十九条 为防止调频造成系统潮流分布大幅变化影响系
统稳定运行，任一电厂中标调频单元调频容量之和不超过该交易
时段系统调频容量需求值的 15%；中标调频单元的调频容量不超
过其标准调频容量。中标调频单元调频容量计算公式如下：
  中标调频容量=min（标准调频容量，控制区调频容量需求值
的 15%/全厂申报调频单元数）

 — 10 —
  厂级 AGC 模式下，
            全厂申报调频单元数为可参与调节机组数。
  第三十条 将各调频辅助服务提供者的申报价格，除以其上
一交易日综合调频性能指标，得到其排序价格：
                Ci  CiR / K pd
                             i



        R
  式中， C i 为 AGC 调频单元 i 的原始报价。
  第三十一条 调频市场交易流程如下：
  （一）运行日（D）为执行调频辅助服务交易的自然日，竞
价日（D-1）为运行日前一日，遇有节假日则提前至节前最后一
个工作日。
  （二）竞价日（D-1）9:00 前，电力调度机构根据次日（多
日）负荷预测、新能源出力预测、以及电网运行状态等因素发布
次日（多日）调频容量需求，暂定为调度负荷预测最大值的
1%—5%，电力调度机构可依据运行日（D）市场运行情况及实际
电网调频情况，按需调整系统调频需求。
  （三）竞价日（D-1）9:30 前，调频辅助服务提供者对次日
（多日）24 个交易时段分别进行调频里程报价。
  （四）竞价日（D-1）10:30 前，电力调度机构进行调频市场
出清计算。在日前电能量市场（或日前预计划）形成运行日机组
组合基础上，计算调频辅助服务市场的预出清结果，修改相应调
频单元的出力上、下限。
  （五）运行日（D）电力调度机构综合考虑水情、新能源发
电、燃料供应、极端天气等情况，交易时段前 30 分钟根据当天电

                                  — 11 —
网实际情况滚动修正调频容量需求，完成实时调频市场出清。
  第三十二条 调频市场出清原则如下：
  （一）根据调频单元的排序价格从低到高依次进行出清，直
至调频单元中标调频容量总和满足本时段控制区调频容量需求
值。调用单个调频单元的调频容量不超过其中标调频容量。
                           i
  （二）当调频单元的排序价格相同时，优先出清 K pd 高的调频
                 i
单元；当调频单元的排序价格与 K pd 均相同时，优先出清标准调频
容量大的调频单元；当边际调频单元不止一个时，按标准调频容
量大小比例确定每个调频单元的中标容量。
  （三）最后一个中标的调频单元的调频里程排序价格为调频
市场的统一出清价格。
  （四）若无调频单元参与市场申报，电力调度机构以调频里
程申报价格下限作为调频市场的统一出清价格对调频单元按需进
行调用。
  （五）市场初期，为保障电力系统安全稳定运行，独立储能、
联合储能等新型市场主体中标调频容量之和不超过调频容量总需
求的α3，α3 值暂定为 30%，后期根据市场运行情况进行调整。
  第三十三条 中标调频单元在对应中标时段的起始（结束)时
刻,自动化系统自动切换其投入（退出）AGC 自动调频模式，采
用中标调频单元先投入、未中标调频单元后退出 AGC 自动调频
模式的切换方式。
  第三十四条 调频市场的出清结果不满足电网运行要求时按

 — 12 —
下述方式处理，且电力调度机构应向市场主体披露相关信息：
         （一）实际运行中，如果出现所有中标的调频单元已调用仍
不满足系统实际调频容量需求时，电力调度机构按调频里程排序
价格从低到高依次调用未中标的调频单元及未申报的调频单元，
直至满足系统调频容量需求。被紧急调用的调频单元按照当前时
段的市场出清价格结算，可获得调频里程补偿。
         （二）当中标调频单元因电网运行安全控制需要无法提供调
频辅助服务时，中标调频单元暂停提供调频辅助服务，待条件允
许后继续提供。
         第三十五条 出现以下情况时，对调频单元进行违约处罚：
         （一）在实际运行日中标调频单元未经电力调度机构允许自
行退出 AGC 装置的，按照以下公式分摊调频违约金：
         调频违约金=未执行的中标容量×出清价格×4
         调频违约金作为调频市场补偿费用来源。
         （二）中标时段内提供调频辅助服务期间的综合调频性能指
    K pi , j
标              小于 0.9 或调频单元不跟踪 AGC 指令，对应中标时段的调
频里程补偿计为 0。
         （三）中标时段内因自身原因无法提供调频辅助服务，累计
时长超过 30 分钟，该交易时段内的调频容量补偿计为 0。
         （四）当市场主体传输虚假错误信息、出现影响市场公平性
行为等情况时，视情况采取暂停该市场主体参与调频市场资格等
考核措施。

                                        — 13 —
                           i,t
  （五）当调频单元出现反调情况，若交易时段 K p 小于 0,该交
易时段的 R 调频里程补偿计为负值。
  （六）对于跨交易时段的调节过程，纳入调节过程开始时刻
所在时段进行统计和计算。


             第六章 计量与结算
  第三十六条 电力调度机构按照调度管辖范围记录所辖调频
单元辅助服务交易、调用、执行和结算等情况。调频市场计量的
依据为：电力调度指令、智能电网调度控制系统（D5000）、“两
个细则”技术支持系统数据等。
  第三十七条 电力调度机构将调频市场交易执行结果传递至
电力交易机构，并由电力交易机构负责出具结算依据。
  第三十八条 调频市场按照收支平衡、日清月结的原则进行
结算。参与调频市场的市场主体在月度电费总额基础上加（减）
应获得（支付）的调频辅助服务补偿（分摊）费用，与月度电费
一并结算。
  第三十九条 调频市场补偿费用包括调频容量补偿、调频里
程补偿。
  （一）调频里程补偿
  调频单元的调频里程补偿按日统计按月进行结算，以 1 小时
为一个计费周期，调频单元在一个计费周期内的调频里程为该时
段内响应 AGC 控制指令的调整量之和。调频单元日调频里程补

 — 14 —
偿计算公式如下：
                                N
                 R调频里程补偿   D i ,t  B t  K i,tp  M ki
                                t 1




   其中，N 为当日总交易时段数；
   D i ,t 为调频单元 i 在交易时段 t 内的调节里程；

   K i,t
     p
           为调频单元 i 在交易时段 t 内的综合调频性能指标；
   B t 为交易时段 t 内的调频里程出清价格；

   M ki 为调频单元 i 的调节系数，暂定火电、风电、光伏的调节


系数为 1；水电系数为 0.8；储能、火储、风储、光储调节系数为
0.7，后期根据市场运行情况适时调整。
   （二）调频容量补偿
   中标的调频单元容量补偿按日统计，按月结算，调频单元日
容量补偿 R调频容量补偿 计算公式如下：
                                       N
                       R调频容量补偿 =  Ci ,t  BCp
                                       t 1




   其中，N 为当日总交易时段数；
   Ci ,t
           为调频单元 i 在交易时段 t 内的中标调频容量；
   BCp
           为调频容量补偿价格；市场初期暂定为日前 3 元/MW，日
内 10 元/MW。
   第四十条 湖北电力调频辅助服务市场分摊费用=补偿费用-
调频违约金。
  在用户侧具备参与分摊条件前，暂由发电侧市场主体全额分

                                                            — 15 —
摊。发电侧之间按各发电企业月度上网电量（或者送湖北的落地
电量）比例分摊。
  在用户侧参与分摊后，分摊费用由发电侧与用户侧按照比例ɑ
进行分摊（ɑ取值待测算后另行下文通知）
                  。用户侧之间按各用户
月度用电量比例分摊。
  配售电公司作为用电侧市场主体，按代理用户月度用电量比
例分摊，其代理零售用户调频辅助服务市场分摊费用由配售电公
司与零售用户自行约定。
  电网企业代理购电的工商业用户按照月度实际用电量计算在
湖北电力调频辅助服务市场中分摊费用，随月度电费一起结算。
  第四十一条 各市场主体在湖北电力调频辅助服务市场净收
支费用为其提供调频辅助服务获得的补偿费用减去调频违约金
费用减去分摊费用，随月度电费结算。
  第四十二条 湖北电力调频辅助服务市场补偿、违约结果每
月公示，无异议后进行结算。
  电力调度机构在每月 12 日前将湖北电力调频辅助服务市场
补偿、违约结果推送至电力交易机构。电网企业在每月 12 日前将
参与调频辅助服务费用分摊的发电企业上网电量（落地电量）和
电力用户（含电网企业代理购电用户）用电量推送至电力交易机
构。电力交易机构在每月 15 日前完成发电侧总体分摊费用的计
算，用户侧参与分摊后，同步完成用电侧总体分摊费用的计算。
    电力交易机构根据结算关系在每月 18 日前完成相关市
电网企业、

— 16 —
场主体分摊费用的计算，并通过信息披露平台公示，公示期 3 个
工作日。市场主体对公示结算结果有异议的，应在公示期内提出
复核，逾期不予核对清算。电网企业、电力交易机构在接到问询
后的 3 个工作日内，应进行核实并予以答复。
     第四十三条 调频辅助服务费用，包括调频市场补偿费用、
调频违约金、市场分摊费用，应在电费结算单（结算依据）上单
列，市场主体按电费结算单（结算依据）结算费用。


            第七章 信息发布
  第四十四条 市场信息按公开对象分为公众信息、公开信息
和私有信息。公众信息是指向社会公众公布的数据和信息，公开
信息是指向所有市场成员公开提供的数据和信息，私有信息是指
特定的市场成员有权访问且不得向其他市场成员公布的数据和信
息。
  第四十五条 电力调度机构和电力交易机构应通过电力交易
平台等相关渠道，向所有市场主体披露调频辅助服务市场相关信
息。
  调频辅助市场信息按时间尺度分为日信息、月度信息和年度
信息。
  （一）日信息：在交易申报前，发布可参与调频辅助服务市
场的市场主体（公开信息）
           、运行日负荷预测（公开信息）
                        、运行
日 24 小时各时段调频控制区的调频容量需求值（公开信息）
                            、里

                          — 17 —
程报价范围（公开信息）
          、申报开始和截止时间（公开信息）
                         。在
完成交易后，发布市场主体出清结果（私有信息）
                     、市场出清价格
（公开信息）
     、平均中标调频单元数（公开信息）
                    、平均申报价格
（公开信息）
     、平均中标价格（公开信息）
                 、调频单元调频总里程
（私有信息）
     、调频里程费用（私有信息）
                 、综合调频性能指标（私
有信息）
   。
  （二）月度信息：调频市场运营总体情况，包括但不限于: 调
频容量需求、具备 AGC 功能的调频单元数及调节容量、具备参
与调频市场的机组台数及调节容量、平均中标调频单元数（公开
信息）
  ，调频里程平均成交价格（公开信息）
                  、调频里程总数和日
平均数（公开信息）
        、调频里程总收益和日平均收益（公开信息）
                           、
AGC 容量补偿费用和日平均补偿费用（公开信息）
                       、分摊费用（公
开信息）
   、不同电源类型及调度关系的调频里程收益、分摊和净收
入，市场运营绩效分析情况、违反调频市场规则的有关情况（公
开信息）
   。
  第四十六条 日信息分为事前信息和事后信息。事前信息由
电力调度机构在组织交易前披露，事后信息由电力调度机构在下
1 个工作日 17 时前披露。各发电企业如对日信息有异议，应于第
2 个工作日的 17 时前向电力调度机构提出核对要求。电力调度机
构于第 3 个工作日 17 时前发布确认后的统计结果。
  第四十七条 电力调度机构应在每月 10 日前发布上月市场月
度信息。各市场主体如有异议，应于每月 11 日前向电力调度机构

 — 18 —
      电力调度机构于每月 12 日前发布确认后的统计结
提出核对要求。
果，若市场主体仍有异议的可提出申诉。
  第四十八条 电力交易机构负责通过电力交易平台向市场主
体披露相关信息，开放数据接口。电力调度机构应及时向电力交
易机构推送相关信息。


         第八章 市场监管与干预
  第四十九条 电力调度机构、电力交易机构应根据华中能源
监管局的监管要求，将湖北电力调频辅助服务市场技术支持系统
接入监管信息系统。
  第五十条 电力调度机构、电力交易机构应按照“谁运营、谁
防范，谁运营、谁监控”的原则，采取有效风险防控措施，加强对
           并于每月 25 日前将调频辅助服务市场
市场运营情况的监控分析，
监控分析报告报华中能源监管局。市场监控分析报告内容包括但
不限于：市场报价和运行情况；市场成员执行市场运营规则情况；
市场主体在市场中份额占比等市场结构化指标情况；网络阻塞情
况；非正常报价等市场异常事件；市场风险防控措施和风险评估
情况；市场运营规则修订建议等。
  第五十一条 电力调度机构、电力交易机构每半年进行一次
市场评估，根据调频市场成交和运行情况，对市场限价等参数提
出调整建议，报华中能源监管局同意后执行。
  第五十二条 华中能源监管局对湖北电力调频辅助服务市场

                         — 19 —
进行监管。主要内容包括：
  （一）市场主体参与交易的情况；
  （二）市场交易主体的集中度和行使市场力情况；
  （三）市场交易主体的运营情况；
  （四）调频市场运营规则执行情况；
  （五）不正当竞争、串通报价和违规交易行为；
  （六）市场履约等信用情况；
  （七）市场信息披露和报送情况；
  （八）市场相关技术支持系统建设、维护、运营和管理的情
况；
  （九）调解辖区内电力辅助服务管理争议；
  （十）其他法律法规规定的情况。
  第五十三条 发生以下情况时，华中能源监管局可对市场进
行干预，也可授权电力调度机构进行临时干预：
  （一）市场主体滥用市场力、串谋及其它违规违约等情况导
致市场秩序受到严重扰乱；
  （二）市场技术支持系统或电力交易平台（包括但不限于报
价系统、日前计划系统、日内计划系统、D5000 系统等）发生故
障，导致市场交易无法正常进行时；
  （三）因电网故障、负荷突变或电网运行方式发生变化，导
致市场交易无法正常进行时；
  （四）市场运营规则不适应电力市场交易需要，必须进行重

— 20 —
大修改的；
  （五）市场发生其它严重异常情况的。
  第五十四条 市场干预的主要手段包括但不限于：调整市场
限价；调整市场准入和退出规则；暂停市场交易，处理和解决问
题后重新启动。
  第五十五条 电力调度机构应当如实记录干预实施原因、范
围、起止时间、对象、手段、结果和影响等，及时向市场主体披
露，并向华中能源监管局报告。
  第五十六条 湖北电力调频辅助服务市场因故暂停或中止交
易期间，电力调度机构可在满足安全校核与运行实际需要的前提
下，按有关规程对调频单元进行应急处置调用。对应提供调频辅
助服务的时段，以最近一个交易日相同时段的调频市场价格作为
结算价格。
  第五十七条 因电力调频辅助服务交易、调用、执行及结算
        提出争议方应在争议发生后 30 天内向华中能
等情况存在争议的，
源监管局提出申请，由华中能源监管局依法依规协调处理。


           第九章 附 则
  第五十八条 本规则由华中能源监管局负责解释。
  第五十九条 本规则自发布之日起施行，有效期 3 年。




                           — 21 —
附录
              调频性能指标计算方法

  调频单元运行期间每次响应 AGC 控制指令时，从调节速度、
调节精度、响应时间三个方面对调频单元响应 AGC 指令后的动
作情况进行评价衡量，具体如下。
  一、调节速度性能指标
  指调频单元响应 AGC 控制指令的速率，计算公式如下：




  其中： ΔP i,j 为 AGC 调频单元 i 第 j 次实际调节过程中的调节
幅度（MW）
     ；
     ΔT i,j 为 AGC 调频单元 i 第 j 次为实际调节过程的调节时间

（s）
  ；
     Pzi,j 为 AGC 调频单元 i 第 j 次调节过程最终指令-初始出力

（MW）
   ；
     P i,j 为 AGC 调频单元 i 结束第 j 次调节过程时的实际出力

（MW）
   ；
     Pzi,j 为调节指令；

     T0i,j 为 AGC 调频单元 i 第
                            j 次调节过程计算参数，计算公式为:

                      i,j    abs(Pzi, j )  60
                    T  T1 
                     0
                                  V0


— 22 —
    T1 :AGC 调频单元 i 第 j 次调节补偿时间，火电:取 0 ~ 20 秒;水

电:取 0 ~ 5 秒；其它类型（包括火储、独立储能、风储、光储、
     ：取 0 ~ 5 秒。
风电、光伏）
    调频单元标准调节速率 V0 按照行业现行标准有关规定执行：
                   表 1 各类型调频单元容量 Pn 定义
      调频单元类型（控制模式）                         调频单元容量 Pn

                 火电                         单机额定容量

                 火储                单机/全厂额定容量+储能额定容量

                 水电                   水头对应最大单机/全厂出力

        储能系统、风储、光储                          储能额定容量

             风电、光伏                         场站并网额定容量

                 表 2 火电机组/电厂 AGC 调节性能要求
                  调节范围下限        调节范围上限
   额定容量                                          标准调节速率 V0
                （额定容量 Pn 的百分数）（额定容量 Pn 的百分数）

100（含）～300 MW         66%          100%            1.2%Pn/min

                                              1.5%Pn/min（直吹式制粉系
300（含）～600 MW         50%          100%
                                                统机组为 1.2%Pn/min）

                                              1.5%Pn/min（直吹式制粉系
 600MW 及以上            50%          100%
                                                统机组为 1.2%Pn/min）

           表 3 机组/电厂单独配置优化控制（外挂）系统

                            AGC 调节性能要求
                   调节范围下限        调节范围上限
   额定容量                                          标准调节速率 V0
                （额定容量 Pn 的百分数） （额定容量 Pn 的百分数）

100（含）～300 MW         66%           100%           1.5%Pn/min

300（含）～600 MW         50%           100%           1.5%Pn/min

 600MW 及以上            50%           100%           1.5%Pn/min

    机组/电厂单独配置优化控制（外挂）系统适用于：火力发电

                                                       — 23 —
机组常规控制系统配套使用的单独优化 AGC 控制系统的产品配
置与技术应用,并满足电力监控系统网络安全防护
（GB/T36572-2018）要求。
              表 4 火储机组/电厂 AGC 调节性能要求
                   调节范围下限         调节范围上限
   额定容量                                            标准调节速率 V0
                （额定容量 Pn 的百分数） （额定容量 Pn 的百分数）

100（含）～300 MW         66%             100%           2.5%Pn/min

300（含）～600 MW         50%             100%           2.5%Pn/min

 600 MW 及以上           50%             100%           2.5%Pn/min


                 表 5 水电厂 AGC 调节性能要求
           调节范围下限         调节范围上限
 调节形式                                           标准调节速率 V0
        （开机容量 Pn 的百分数） （开机容量 Pn 的百分数）

                                                    60%Pn/min
 全厂方式      最低振动区上限             100%
                                              （Pn 取最大机组额定容量）

 单机方式      最低振动区上限             100%               50%Pn/min

转桨式机组      最低振动区上限             100%               50%Pn/min

                                                    50%Pn/min
转桨式电厂      最低振动区上限             100%
                                              （Pn 取最大机组额定容量）


                 表 6 储能系统 AGC 调节性能要求
                  调节范围下限           调节范围上限             标准调节速率
  调节形式
                （额定容量的百分数）       （额定容量的百分数）             V0

  储能系统              -100%              100%             100%Pn/3s


           表 7 风电场、光伏电站 AGC 调节性能要求
                  调节范围下限           调节范围上限             标准调节速率
  调节形式
                （额定容量的百分数）       （额定容量的百分数）             V0

  全厂方式               20%               100%             30%Pn/min

   二、调节精度性能指标

   指调频单元响应 AGC 控制指令的精度，计算公式如下：

 — 24 —
                         K 2 
                           i, j   0.01 / ei,j；ei,j＞0.01
                                1；ei,j 0.01
                                

  其中， e i,j 为 AGC 调频单元 i 第 j 次调节过程调节精度。调节
精度算法统计机组有功首次进入调节死区前后的 N 个机组出力点
与指令的差值和机组额定容量的比值的平均值，若因新的指令原
因，导致本次调节过程不能继续保持，则相应取两个点的均值，
若仍然取不到，则取首次进入死区点的比值。
                     N

                    abs ( P  P ) / P
                               z
                                i, j      i, j
                                                   n
          e i , j  t 1
                                  N                      （1≤N≤6）

  机组指令及机组有功按照 5 秒的间隔存储。
  三、响应时间性能指标
                                                             i, j
  调频单元 i 第 j 次调节的响应时间 K3 是指 D5000 系统发出指
令后，AGC 调频单元在原出力点的基础上，可靠地跨出与调节方
向一致的调节死区所用的时间。即：




                               t i , j  TEi , j  TSi , j


  其中，
        t i , j 是调频单元 i 第 j 次调节的实际响应时间；

  TN 是标准响应时间；

                                                                    — 25 —
  TSi , j 和 TEi , j 分别是调频单元 i 第 j 次调节开始和跨出与调节方

向一致的调节死区的时刻。响应时间的单位为秒。
  机组标准响应时间 TN 按以下标准执行：
                       表 8 各类型机组 AGC 标准响应时间
                      机组类型                                              标准响应时间（TN）

                 火电、火储                                                       60 秒

                       水电                                                    10 秒

     储能系统、风电、光伏                                                              2秒

  四、调节死区

                        表 9 各类型机组 AGC 调节死区
                      机组类型                                              调频单元调节死区

                 火电、火储                                                      Pn×0.5%

                                                                        Pn≤200MW：2MW
水电（单机/全厂模式）
          、储能系统、风电、光伏
                                                                        Pn＞200MW：Pn×1%

  五、综合调频性能指标
                             K pi , j  K1i , j  K 2i , j  K 3i , j

  其中：K 为调频单元 i 第 j 次调节的调频性能指数。市场初期
               i, j
               p




暂定上限值设为 3.5，并视市场运行情况调整。
  六、交易时段综合调频性能指标
                                               N

                                              K
                                               j 1
                                                          i, j
                                                          p

                                  K ip,t 
                                                      N
         i,t
  其中 K p 为调频单元 i 在交易时段 t 内的综合调频性能指标，N
为交易时段内统计的调节过程次数。


— 26 —
